PICS 0
BACnet Protocol Implementation Conformance Statement
Vendor Name: "Chipkin Automation Systems"
Product Name: "CAS BACnet Stack Example - B-AACC"
Product Model Number: "CAS BACnet Stack Example - B-AACC"
Product Description: "An Advanced Access Control Controller built on the CAS BACnet Stack (a Blocked Example: it does not perform access control). It serves the access object family - Access Door, Credential Data Input, Access Point, Access Zone, Access Credential, Access Rights and Access User - plus three sensor objects, an Event Log, a Schedule that unlocks its door, a Calendar, a File object for backup and restore, a Notification Class and a Network Port. It executes ReadProperty(Multiple), WriteProperty(Multiple), SubscribeCOV, AcknowledgeAlarm, GetEventInformation, DeviceCommunicationControl, ReinitializeDevice, time synchronization and file access, and initiates ReadProperty, WriteProperty and SubscribeCOV against a peer door controller. It is a tutorial for implementers of the B-AACC profile."

BACnet Standardized Device Profiles Supported:
{
B-AACC - BACnet Advanced Access Control Controller
}

BIBBs Supported:
{
DS-RP-B
DS-RPM-B
DS-WP-A
DS-WP-B
DS-WPM-B
DS-COV-B
AE-ACK-B
AE-INFO-B
SCHED-I-B
DM-BR-B
DM-DDB-A
DM-DDB-B
DM-DOB-B
DM-DCC-B
DM-TS-B
DM-UTC-B
DM-RD-B
}

BACnet Standard Application Services Supported:
{
AcknowledgeAlarm Execute
ConfirmedCOVNotification Initiate
ConfirmedEventNotification Execute
SubscribeCOV Initiate Execute
AtomicReadFile Execute
AtomicWriteFile Execute
ReadProperty Initiate Execute
ReadPropertyMultiple Execute
WriteProperty Initiate Execute
WritePropertyMultiple Execute
DeviceCommunicationControl Execute
ReinitializeDevice Execute
IAm Initiate
IHave Initiate
UnconfirmedCOVNotification Initiate
UnconfirmedEventNotification Execute
TimeSynchronization Execute
WhoHas Execute
WhoIs Initiate Execute
UTCTimeSynchronization Execute
GetEventInformation Execute
}

Standard Object Types Supported:
{
Analog Input
Binary Input
Calendar
Device
File
Multi-state Input
Notification Class
Schedule
Event Log
Access Door
Access Credential
Access Point
Access Rights
Access User
Access Zone
Credential Data Input
Network Port
}

Data Link Layer Option:
{
BACnet IP, (Annex J)
}

Character Sets Supported:
{
ISO 10646 (UTF-8) / ANSI X3.4
}

Special Functionality:
{
Maximum APDU size in octets: 1476
Segmented Requests Supported, window size: 1
Segmented Responses Supported, window size: 1
}

Default Property Value Restrictions:
{
unsigned-integer: <minimum: 0; maximum: 65535>
signed-integer: <minimum: -2147483648; maximum: 2147483647>
real: <minimum: -3.4e+38; maximum: 3.4e+38; resolution: 0.01>
character-string: <maximum length string: 64>
octet-string: <maximum length string: 256>
list: <maximum length list: 10>
}

Fail Times:
{
Notification Fail Time: 60
Internal Processing Fail Time: 2
Minimum ON/OFF Time: 2
Schedule Evaluation Fail Time: 2
External Command Fail Time: 5
Program Object State Change Fail Time: 5
Acknowledgement Fail Time: 2
Slave Proxy Confirm Interval: 6
Unconfirmed Response Fail Time: 4
Activate Changes Fail Time: 30
Auto Negotiation Fail Time: 15
Foreign Device Registration Fail Time: 10
Channel Write Fail Time: 30
}

List of Objects in test device:
{
{
object-identifier: (analog-input, 1)
object-name: "Bronze"
object-type: ANALOG_INPUT
COV-increment: 1
event-state: ?
out-of-service: FALSE
present-value: ?
status-flags: ?
units: DEGREES-CELSIUS
},
{
object-identifier: (binary-input, 1)
object-name: "Emerald"
object-type: BINARY_INPUT
event-state: ?
out-of-service: FALSE
polarity: NORMAL
present-value: ?
status-flags: ?
},
{
object-identifier: (calendar, 1)
object-name: "Cream"
object-type: CALENDAR
date-list: {}
present-value: ?
},
{
object-identifier: (device, 389010)
object-name: "Chipkin Example B-AACC"
object-type: DEVICE
apdu-segment-timeout: 5000
apdu-timeout: 10000
application-software-version: "1.1.1"
daylight-savings-status: ?
description: ""
device-address-binding: ?
firmware-revision: "6.0.23.0"
local-date: ?
local-time: ?
max-apdu-length-accepted: 1476
model-name: "CAS BACnet Stack Example - B-AACC"
number-of-apdu-retries: 3
object-list: {(analog-input, 1), (binary-input, 1), (calendar, 1), (device, 389010), (file, 1), (multi-state-input, 1), (notification-class, 1), (schedule, 1), (event-log, 1), (access-door, 1), (access-credential, 1), (access-point, 1), (access-rights, 1), (access-user, 1), (access-zone, 1), (credential-data-input, 1), (network-port, 1)}
protocol-object-types-supported: (T,F,F,T,F,F,T,F,T,F,T,F,F,T,F,T,F,T,F,F,F,F,F,F,F,T,F,F,F,F,T,F,T,T,T,T,T,T,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,F,T,F,F,F,F,F,F,F,F)
protocol-services-supported: (T,F,T,F,F,T,T,T,F,F,F,F,T,F,T,T,T,T,F,F,T,F,F,F,F,F,T,T,F,T,F,F,T,T,T,F,T,F,F,T,F,F,F,F,F,F,F,F,F,F)
protocol-version: 1
segmentation-supported: SEGMENTED-BOTH
system-status: OPERATIONAL
utc-offset: 0
vendor-identifier: 389
vendor-name: "Chipkin Automation Systems"
protocol-revision: 30
active-COV-subscriptions: ?
backup-failure-timeout: 120
configuration-files: {(file, 1)}
database-revision: ?
last-restore-time: ?
max-segments-accepted: 16
backup-and-restore-state: IDLE
backup-preparation-time: 5
restore-completion-time: 5
restore-preparation-time: 5
},
{
object-identifier: (file, 1)
object-name: "Ivory"
object-type: FILE
archive: FALSE W
file-access-method: STREAM-ACCESS
file-size: 0
file-type: "application/octet-stream"
modification-date: {{2026, 1, 1, 4}, {0, 0, 0, 0}}
read-only: FALSE
},
{
object-identifier: (multi-state-input, 1)
object-name: "Hot Pink"
object-type: MULTI_STATE_INPUT
event-state: ?
number-of-states: 3
out-of-service: FALSE
present-value: ?
state-text: {"On", "Off", "Auto"}
status-flags: ?
},
{
object-identifier: (notification-class, 1)
object-name: "Crimson"
object-type: NOTIFICATION_CLASS
ack-required: (T,F,T)
priority: {100, 50, 200}
recipient-list: ? W
},
{
object-identifier: (schedule, 1)
object-name: "Saffron"
object-type: SCHEDULE
effective-period: {(*-*-*), (*-*-*)}
exception-schedule: ?
list-of-object-property-references: {(access-door, 1), 85, (device, 389010)}
out-of-service: FALSE
present-value: ?
priority-for-writing: 12
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
weekly-schedule: ?
schedule-default: 0
},
{
object-identifier: (event-log, 1)
object-name: "Beige"
object-type: EVENT_LOG
event-state: NORMAL
status-flags: (F,F,F,F)
buffer-size: 64
log-buffer: ?
enable: FALSE W
notification-threshold: 0
records-since-notification: ?
record-count: ?
stop-when-full: FALSE
total-record-count: ?
last-notify-record: ?
},
{
object-identifier: (access-door, 1)
object-name: "Cobalt"
object-type: ACCESS_DOOR
event-state: NORMAL
out-of-service: FALSE
present-value: ? W
priority-array: {?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?, ?} R
reliability: NO-FAULT-DETECTED
relinquish-default: LOCK
status-flags: (F,F,F,F)
door-extended-pulse-time: 100
door-open-too-long-time: 30
door-pulse-time: 30
door-status: CLOSED
lock-status: ?
secured-status: ?
current-command-priority: 12
},
{
object-identifier: (access-credential, 1)
object-name: "Coral"
object-type: ACCESS_CREDENTIAL
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
activation-time: {(*-*-*), *:*:*.*}
assigned-access-rights: ?
authentication-factors: ?
credential-disable: NONE
credential-status: ACTIVE
expiration-time: {(*-*-*), *:*:*.*}
reason-for-disable: {}
global-identifier: 0 W
},
{
object-identifier: (access-point, 1)
object-name: "Copper"
object-type: ACCESS_POINT
acked-transitions: ?
notification-class: 1
event-enable: (T,T,T)
event-state: NORMAL
notify-type: ALARM
out-of-service: FALSE
priority-for-writing: 0
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
event-time-stamps: ?
access-doors: ?
access-event: NONE W
access-event-credential: {(access-credential, 4194303)}
access-event-time: {(*-*-*), *:*:*.*}
active-authentication-policy: 0
authentication-status: READY
authorization-mode: AUTHORIZE W
lockout: FALSE
lockout-relinquish-time: 0
number-of-authentication-policies: 0
threat-level: 0
access-event-tag: 0
event-detection-enable: TRUE
event-algorithm-inhibit: FALSE
reliability-evaluation-inhibit: FALSE
},
{
object-identifier: (access-rights, 1)
object-name: "Cyan"
object-type: ACCESS_RIGHTS
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
enable: TRUE
negative-access-rules: ?
positive-access-rules: ?
global-identifier: 0 W
},
{
object-identifier: (access-user, 1)
object-name: "Denim"
object-type: ACCESS_USER
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
member-of: {}
credentials: {}
members: {}
user-type: ASSET
global-identifier: 0 W
},
{
object-identifier: (access-zone, 1)
object-name: "Ebony"
object-type: ACCESS_ZONE
event-state: NORMAL
out-of-service: FALSE
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
adjust-value: 0
entry-points: {}
exit-points: {}
occupancy-count: 0
occupancy-count-enable: FALSE
occupancy-state: NORMAL
global-identifier: 0 W
},
{
object-identifier: (credential-data-input, 1)
object-name: "Flax"
object-type: CREDENTIAL_DATA_INPUT
out-of-service: FALSE
present-value: ?
reliability: ?
status-flags: ?
update-time: {8, 0, 0, 0}
supported-formats: {SIMPLE-NUMBER32}
},
{
object-identifier: (network-port, 1)
object-name: "Vermilion"
object-type: NETWORK_PORT
out-of-service: FALSE
reliability: NO-FAULT-DETECTED
status-flags: (F,F,F,F)
apdu-length: 1476
ip-address: "host-specific (not recorded)"
ip-default-gateway: "host-specific (not recorded)"
ip-dns-server: "host-specific (not recorded)"
bacnet-ip-mode: NORMAL
ip-subnet-mask: "host-specific (not recorded)"
bacnet-ip-udp-port: 47844
changes-pending: FALSE
command: IDLE
fd-bbmd-address: "host-specific (not recorded)"
fd-subscription-lifetime: 0
link-speed: 0
mac-address: "host-specific (not recorded)"
network-number: 0
network-number-quality: UNKNOWN
network-type: IPV4
protocol-level: BACNET-APPLICATION
command-validation-result: {{(*-*-*), *:*:*.*}, {OBJECT, SUCCESS}}
},
}
End of BACnet Protocol Implementation Conformance Statement
